# 成長曲線アプリ ハザードログ (Hazard Log)

このログは、開発中に発見されたエッジケースや潜在的なリスクを記録し、その対策を管理するためのものです。GitHubのIssues機能等と連携して管理されることを想定しています。

| ID | 発生事象 (Hazard Event) | 原因 (Cause) | 対策 (Mitigation) | ステータス |
|---|---|---|---|---|
| H01 | 負の年齢計算 | 測定日が生年月日より前に設定された場合 | `calculateDecimalAge`でチェックを行い、UI上で警告を表示するように修正済み | 完了 |
| H02 | 対象年齢外（18歳超） | 測定日が18歳以上の場合 | 入力フォームの「18歳を超えています（17.5歳のデータを参照します）」という一括警告は廃止し、各結果に必要な注記を表示する方式に変更（H26参照）。背景曲線・体重SDS・HV-SDSの既存の端点クランプ（最終行の使用）は変更していない。身長SDSはH18のとおり満月齢211か月以降は算出不可で、この上限固定を使わない | 完了（H26で表示方式を変更） |
| H03 | 在胎週数の異常値 | 22週未満または44週超の入力 | 22週〜44週の範囲にクランプし、計算を安定化。UIで警告を表示。 | 完了 |
| H04 | 成長曲線の連続性 | 月齢と学童期のデータ接続部 | 3次スプライン補間によるスムーズな接続を実装済み | 完了 |
| H05 | 入力値の極端な異常値 | 誤入力によるグラフ表示の崩れ | 30-190cm、0.1-130kgの制限に加え、負の値に対する警告表示を実装。 | 完了 |
| H06 | ±5SD超の乖離データ | 臨床的な異常値の識別 | ±5SDを超える、または表示範囲外の点を「△」でクリップ表示するように修正。 | 完了 |
| H07 | ゼロ除算・極端な計算結果 | 身長0cmや極小値による計算破綻 | 計算ロジック(SDS, BMI, 肥満度)に身長・体重 > 0 のガードを追加。 | 完了 |
| H08 | 未来・過去の不整合な日付 | 生年月日より前の測定日入力 | UI上で該当行を赤く強調し、警告メッセージを表示。計算自体はガードし安定化。 | 完了 |
| H09 | 在胎日数の不正値による誤補正 | 0〜6日以外または非整数の入力 | 不正な在胎日数は補正計算に使用せずfail-closedとし、JSON importを拒否。 | 完了 |
| H10 | 早産児の補正適用期間内に暦年齢基準で乳幼児期身長SDSを評価 | 補正生年月日が月齢別reference選択に反映されない | 40週0日相当日以降の有効な早産児データでは `getCorrectedBirthDate()` による補正生年月日を基準に参照月齢を算出し、補正適用期間（暦年齢3.0歳まで）内では修正年齢で評価。3.0歳を超えた場合は実生年月日から満月齢を求める | 完了 |
| H11 | Suwa HV-SDSを不適切な測定間隔のHVに適用 | Raw HVとSuwa評価用HVの適格条件を混同 | `isSuwaHVInterval()` により、アプリで定義した1年近傍の許容範囲（0.95〜1.05年）のみSuwa HV-SDS評価対象とする。Raw HV・Suwa HVは暦年齢で計算し、HV-SDSは測定組の暦年齢の中間年齢で評価する | 完了 |
| H12 | Raw HVとSuwa HV-SDS評価結果の混在による誤解釈 | 数学的な隣接点HVとSuwa評価用HVの区別不足 | `calculateHeightVelocityResults()` でRaw HVとSuwa評価用結果を分離し、UIでも別々に表示 | 完了 |
| H13 | 40週0日相当日前の早産児測定を日本人乳幼児基準で評価 | 算出できない修正年齢から暦年齢へフォールバックし、標準曲線との比較を行う | 有効な早産児測定で40週0日相当日前の場合、身長・体重SDSを算出せず、標準日本人基準のチャート点も表示しない。生の測定値は保持し、40週0日相当日から修正年齢0で評価を開始 | 完了 |
| H14 | Suwa HV基準の欠損SDを0として補間し、0.75〜1.0歳未満の中間年齢で極端なHV-SDSを表示 | 原典の「—」を `sd: 0` で保持し、`interpolateHV()` が欠損点を補間端点に使用。`calculateHVSDS()` は補間後のSDがちょうど0の場合のみ算出不可としていた | 原典の「—」を `null` で保持し、補間区間の両端点に平均・SDが存在し有限でSD>0の場合のみ算出。年齢が表の点と一致する場合はその点を使用。Raw/Suwa HV（cm/年）は保持し、HV-SDSのみ「算出不可（基準SDなし）」と表示 | 完了 |
| H15 | Suwa HV基準表（男児）が原典Table 3と不一致 | 男児13.25〜17.25歳の17行が原典と相違。既存テストは行数・ピーク年齢などの概形のみで、原典値との全行照合がなかった | 原典ページ画像から転記した独立fixtureとの全行照合テストを追加し、男児表を原典値に修正 | 完了 |
| H16 | JSON読込で存在しない日付が別の日付に丸められる、または日付解析失敗が代替日に置換される | 日付文字列のネイティブ解析フォールバックと、検証後の別経路での再解析 | `YYYY/MM/DD` と `YYYY-MM-DD` の実在する暦日のみを厳密に解析し、解析済み日付を再利用する。不正な日付が1件でもあれば全インポートを拒否し、既存状態を保持 | 完了 |
| H17 | 不正・未確定の在胎情報が満期児として評価されたり、補正不能時に暦年齢SDSへフォールバックする | JSON週数の数値変換のみの検証、週数入力の空欄0化、および補正年齢null時の暦年齢評価 | 週数を有限整数として厳密検証し、旧JSONでは `gestationalWeeks` の省略時のみ40、`gestationalDays` の省略時のみ0を補う（各プロパティの省略は独立）。入力・日数不正時は対象の標準SDS/チャート点を保留し理由を表示、保存と不正JSON読込を拒否 | 完了 |
| H18 | 身長SDSの基準が3.0歳でLMSへ切り替わる、または対象月齢外が最終月齢・LMSへ固定される | 3.0歳以下のみ附表1を使用し、それ以降と附表範囲外はLMS（17.5歳上限固定を含む）で算出していた | 身長SDSは全年齢で附表1の満月齢別平均・SDのみで算出する（`calculateMonthlyHeightSDS()`）。満月齢0〜210か月が対象で、211か月（17歳7か月）以降・負の月齢・該当行なし・無効な平均/SDは算出不可（SDSなし）とし、0やLMS値を代入しない。UIは「身長SDSは基準表の対象範囲外です（満17歳6か月まで）。」と表示し（H26で文言更新）、在胎情報要確認・40週0日相当前の表示とは区別する | 完了 |
| H19 | 体重SDSの参照月齢が同じ満月齢内の測定日によって変わる | 体重SDSのLMS補間に小数年齢を直接使っていた | 適用基準生年月日から `differenceInMonths()` で満月齢を得て12で除した年齢に対して現行LMS補間を行う。小数年齢表示・グラフ座標、修正適用期間、在胎情報保留、LMS表端点固定は維持する | 完了 |
| H20 | 身長背景曲線が原著と異なるLMS（L＝1固定等）で描かれる | 身長LMSがL＝1固定・原著と異なるM/Sであった | Isojima 2016 Table 2のL・M・Sを転記表と全セル照合して使用。身長SDSは附表1のままで、表示SDSと背景線上の位置は一致しない場合があることを画面・文書で明示（下記「13.」参照） | 完了 |
| H21 | JSON読込で性別省略が男子として評価される | `sex` 省略時に男子を補完していた（男女で基準表が異なる） | 性別の省略・null・空文字・空白・不正値は読み込み全体を拒否し、現在の入力データを保持。有効な表記は `男子`・`女子`・`male`・`female` のまま維持 | 実装済み（テスト未実行・利用者が手動検証） |
| H22 | JSON読込で身長・体重が黙って破棄・部分解釈される | 検証は `Number()`、取込は型判定の別処理で、真偽値・配列が未入力になり、手入力側では先頭の数字だけを取り出す変換があり得た | 検証と取込を共通の `parseMeasurementValue()` に統一し、検証時に正規化した数値をそのまま取込に使用。未入力（省略・null・空・空白）と不正値を区別し、不正値・両方未入力の行は行番号を示して全体拒否。不正行の黙っての削除や未入力への置換はしない | 実装済み（テスト未実行・利用者が手動検証） |
| H23 | 不正な身長（0・負・非有限・不正文字列）が評価・HVに混入する（H07のガード不足を補う） | `calculateMonthlyHeightSDS()` に正値ガードがなく、Dashboardで不正値が未入力と区別されず、HVが不正行を除いて離れた測定同士をつなぐ可能性があった | 身長0以下・非有限は身長SDSを `null`。不正な身長では身長SDS・BMI・肥満度・身長チャート点を出さず理由を表示（表・カード）。HVは不正な測定を使う組を無効にし、再接続しない。Suwa HVは時間条件だけで最良候補を決め、最良候補または現在側の身長が不正ならHV・HV-SDSを算出不可とし、次点へは切り替えない（理由は「基準SDなし」「測定間隔なし」と区別して表示。身長未入力の行は従来どおり候補にしない）。手入力は文字を除去・変換せず（全角→半角のみ）不正値をそのまま表示。有効な体重の独立評価、在胎情報に依存しないBMI・肥満度・HVは維持。手入力は不正値をそのまま表示し、理由表示と保存保留 | 実装済み（テスト未実行・利用者が手動検証） |
| H24 | 標準体重が0以下・非有限で肥満度が負・無限大・不定になる | 年齢別標準体重（`a·身長−b`）に身長範囲検査がなく、低身長で分母が0以下になり得た（計画書F2） | 標準体重が0以下・非有限なら肥満度を `null` とし、「肥満度算出不可（標準体重を算出できません）」を数値・判定色なしで表示。別計算への切替・分母置換・身長範囲の新設はしない（原典未確認）。係数・適用範囲・着色閾値は未変更 | 実装済み（テスト未実行・利用者が手動検証）。適用身長範囲の原典確認は未了 |
| H25 | 肥満度区分の誤適用（年齢単位・方式・丸め判定） | 肥満度区分に渡す年齢の単位取り違え、乳児や身長別方式へのやせ区分適用、表示丸め後の値で区分判定を行う実装 | 肥満度区分は暦年齢（歳）と丸め前の肥満度で判定する。1歳未満は区分名・判定色を付けず参考注記のみ表示、1〜6歳未満と6〜18歳未満で区分を分離し、やせ区分は6〜18歳未満の年齢別方式のみに限定する。18歳以上・無効入力は分類しない。表示は小数1桁に丸めるが判定は丸め前を維持する。 | 完了 |
| H26 | 入力フォームの一括警告「17.5歳のデータを参照します」が、指標ごとの実際の上限処理（身長SDSは211か月以降は算出不可、体重SDS・HV-SDSは端点クランプ）と一致せず、誤解を招く | 年齢のみで一括警告を出しており、各指標が実際に基準表の上限を超えて値を使ったかを区別していなかった | 一括警告を廃止し、結果ごとに表示する。身長SDS：満月齢211か月以降「身長SDSは基準表の対象範囲外です（満17歳6か月まで）。」。体重SDS：基準生年月日からの満月齢÷12が体重LMS表の最終年齢を超えSDSが算出された場合「体重SDSは17歳6か月の基準値を使用した参考値です。」。HV-SDS：選択されたSuwa測定組の中間年齢が表の最終年齢（男子17.5歳・女子17.25歳）を超えSDSが算出された場合「HV-SDSは17歳6か月（女子は17歳3か月）の基準値を使用した参考値です。」。「参考値」は既存の端点クランプ結果を説明する表示であり、新しい計算方式ではない。SDS・基準値・補間・クランプ・Suwa測定組の選択・入力検証は未変更。SDSが0でも注記を表示し、算出不可・保留の場合は表示しない。上限値は基準表の最終行から取得 | 実装済み（テスト未実行・利用者が手動検証） |

## 詳細分析

### 1. 負の年齢計算 (H01)
- **テスト結果**: 生年月日「2020/01/01」に対して測定日「2019/01/01」を入力すると、年齢が -1 と計算される。
- **改修内容**: `interpolateLMS`関数において、負の年齢が入力された場合でもエラーにならず「0歳」のデータを参照するように挙動を安定化。同時に、計算ロジック側で負の値を検知し、UIで「測定日が生年月日より前です」という警告を表示するようにした。

### 2. 対象年齢外（18歳超） (H02)
- **テスト結果**: 18歳を超えたデータを入力した場合、日本小児内分泌学会（JSPE）の標準データ（最大17.5歳）の範囲外となる。
- **改修内容**: 17.5歳を超える入力に対しては、17.5歳のLMS値を「クランプ（固定）」して計算を継続する。当初は入力フォームに「18歳を超えています（17.5歳のデータを参照します）」という一括警告を表示していたが、指標ごとの実際の処理と一致しないため廃止し、各結果の注記に置き換えた（H26）。

### 3. 在胎週数の異常値 (H03)
- **事象**: 在胎週数が22週未満、あるいは44週以降といった現実に即さない値が入力された場合、修正月齢の計算が極端な値になり、成長曲線の描画が破綻する可能性がある。
- **改修内容**: `calculateCorrectedAge`において、入力値が22週未満の場合は22週0日、44週以上の場合は44週0日として計算するように制限（クランプ）を実装した。また、UI上で「22週未満は22週0日として計算されます」等の警告メッセージを表示するようにし、データの透明性を確保した。

### 4. 入力値の制限と異常値の可視化 (H05/H06)
- **事象**: 入力値が極端に大きい/小さい場合にグラフが縮小しすぎたり、臨床的に重要な異常値が埋もれてしまう。
- **改修内容**: 
  - 身長(30-190cm)、体重(0.1-130kg)の入力制限(min/max)を設定。さらに、負の値が入力された場合には赤色のボーダーとメッセージで警告を表示し、年齢の不備と同様のUIフィードバックを行うようにした。
  - ±5SDを超える、またはグラフの表示可能範囲を超えるデータを「△（オレンジ色）」で表示し、かつグラフの枠内にクリップ（固定）して描画することで、数値が異常であることを視覚的に強調した。

### 5. 早産児の補正年齢とreference選択 (H10)
- **Hazard**: 早産児の補正適用期間内に、暦年齢・実生年月日を基準として乳幼児期の月齢別身長referenceを選ぶと、異なる月齢のreferenceでSDSを評価する可能性がある。
- **原因**: 補正生年月日が月齢別referenceの選択に反映されない。
- **対策**: `getCorrectedBirthDate()` で得た補正生年月日を用い、`correctedBirthDate` と `showCorrected` の条件を満たす期間は参照月齢を算出する。補正の適用期間は既存仕様の3.0歳までとする。3.0歳を超えた場合は実生年月日から満月齢を求める（身長SDSの基準自体は全年齢で附表1。H18参照）。

### 6. Height Velocity評価条件の分離 (H11/H12)
- **Hazard**: 数学的な隣接2点間のRaw HVを、Suwa HV-SDSの評価結果と同一の値・意味として扱うと、測定条件や結果の解釈を誤る可能性がある。
- **対策**: Raw HVは隣接2点間で `RAW_MIN_INTERVAL_YEARS`（0.5年）以上の速度として算出する。Suwa HV-SDSは `isSuwaHVInterval()` により、アプリで定義した1年近傍の許容範囲（0.95〜1.05年）を満たす測定組のみを評価対象とする。この許容範囲はアプリケーション上の実用的な設定であり、Suwa原著由来の閾値としては扱わない。
- **結果の分離**: `calculateHeightVelocityResults()` はRaw HVとSuwa評価用HV/HV-SDSを別の結果として算出し、UIでも別々に表示する。
- **年齢の扱い**: Raw HV・Suwa HVは暦年齢で計算し、HV-SDSは測定組の暦年齢の中間年齢で評価する（修正年齢は使用しない）。画面のHV表示領域にも同内容を表示する。

### 7. 40週0日相当前の早産児測定 (H13)
- **Hazard**: 40週0日相当日前の早産児測定を、暦年齢で日本人乳幼児基準と比較すると、dGC-JPが採用している日本人乳幼児基準では対応する参照範囲がない期間を、標準曲線で評価することになる。
- **原因**: 補正年齢が算出できない場合に、SDSとチャート点の処理が暦年齢へフォールバックする。
- **対策**: 有効な早産児測定で40週0日相当日前の場合は、身長・体重SDSを算出せず、標準日本人基準の身長・体重チャート点も生成しない。生の測定値は結果一覧に保持し、40週0日相当日では修正年齢0として評価を開始する。dGC-JPでは、この期間に海外の早産児用基準を代替して使用しない。

### 8. Suwa HV基準の欠損SDと転記不一致 (H14/H15)
- **Hazard (H14)**: 原典Table 3・4では、HV meanは0歳・0.25歳、HV SDは0〜0.75歳が「—」であり、SD=0という観測値ではない。欠損を `sd: 0` として保持し、0を補間端点に使ったため、0.75〜1.0歳未満の中間年齢でSDが人為的に小さくなり、極端なHV-SDSが算出された（旧実装・男児HV 15 cm/年: 0.76歳で約−41.10、0.80歳で約−6.26）。
- **原因 (H14)**: 欠損を `0` で表現し、`interpolateHV()` が欠損点を補間の端点として使用した。`calculateHVSDS()` は補間後のSDがちょうど0の場合のみ算出不可としていたため、0.75歳〜1.0歳の区間は検出されなかった。
- **対策 (H14)**: 欠損は `null` で保持し、0と区別する。`interpolateHV()` は、平均・SDが存在し有限でSD>0の点のみを使用し、補間区間のどちらかの端点が使用できない場合は、遠い年齢の点を使わず算出不可（`null`）とする。年齢が表の点と完全に一致する場合はその点自体を使用するため、1.0歳は直前の0.75歳のSD欠損の影響を受けない。NaN・Infinity・空の表は例外やNaN/InfinityのSDSではなく `null` とする。
- **表示 (H14)**: Raw HVと条件を満たすSuwa HVのcm/年は保持し、HV-SDSのみ「算出不可（基準SDなし）」と表示する。Suwa測定組自体がない場合の表示（「—」と約12か月間隔の説明）とは区別する。
- **影響範囲 (H14)**: 中間年齢が1.0歳未満のHV-SDSは算出されない。0.75歳以下は旧実装でも算出不可であり、変化するのは0.75〜1.0歳未満（旧実装では不適切な値）である。
- **Hazard (H15)**: 男児表の13.25〜17.25歳の17行が、原典Table 3と一致していなかった（旧実装では13.5〜17.0歳の各行が原典の0.25歳前の行の値と一致し、13.25歳の値は原典になく、原典17.25歳の値が欠落していた）。男児13.25〜17.25歳付近のHV-SDSが変わる（例: 14.0歳・HV 5.5 cm/年で旧約−2.08、現在−0.91）。
- **対策 (H15)**: 原典ページ画像から転記した独立fixture（`src/data/suwa-hv-source-fixture.ts`）との全行照合テストを追加し、男児表を原典値に修正した。行数、年齢、欠損表現も照合する。変更した全行は `docs/suwa-hv-reference-audit.md` に記録した。
- **回帰テスト**: `src/data/suwa-hv-reference.test.ts`（全行照合）、`src/lib/growth-utils.test.ts`（欠損域・ちょうど1.0歳・補間・欠損を含む小さな表・非有限入力・HV結果）、`src/components/GrowthDashboard.test.ts`（有効なHV-SDSの表示、欠損SD時の表示、Suwa測定組なしとの区別）。
- **残る制約**: 照合は原典ページ画像からのAI転記との比較であり、人による独立二重入力ではない。対象はSuwa HV表のみで、他の基準データの検証ではない。

### 9. JSONインポートの日付解釈 (H16)
- **Hazard**: 存在しない日付や曖昧な文字列が別の日付として受け入れられたり、解析できない生年月日・測定日が代替日へ置き換わると、成長データの時系列が変わる。
- **原因**: 厳密な日付形式解析に失敗した後、ネイティブ文字列解析へフォールバックし、インポート状態更新時にも個別に再解析していた。
- **対策**: JSONの日付文字列は前後空白を除いた `YYYY/MM/DD` または `YYYY-MM-DD` の実在する暦日のみ受け入れる。後者もローカル暦日として解析する。検証時に解析したDateを生年月日・全測定日に再利用し、1件でも不正なら状態を変更せずインポート全体を拒否する。ISO日時文字列等を推定変換しない。

### 10. 在胎情報の型不正・未確定状態 (H17)
- **Hazard**: 不正な在胎週数が満期児として扱われたり、入力欄を消した値が0週へ置き換わったりすると、修正年齢が必要な児を暦年齢で評価する可能性がある。また、不正な在胎日数などにより補正年齢を算出できない場合に、暦年齢SDSへフォールバックする可能性がある。
- **対策**: JSONの週数は有限整数のみを受け入れ、日数は数値型の0〜6整数を受け入れる。在胎週数・日数の省略は旧JSON互換としてプロパティごとに独立して扱い（`gestationalWeeks` 省略時のみ40週、`gestationalDays` 省略時のみ0日。週数35・日数省略は35週0日）、明示null等は拒否する。手入力は表示中の文字列と計算値を分離し、整数確定まで対象評価を保留する。暦年齢3.0歳以下で早産判定または補正可否が不明な測定は、生データを保持しつつ身長・体重SDSと標準チャート点を生成しない。満期児の日数不正は既存どおり警告・保存拒否とし、補正不要な暦年齢評価は維持する。3.0歳を超える場合も既存ポリシーどおり暦年齢評価を継続する。
- **範囲外整数**: 有限整数の週数22週未満は22週0日、44週以上は44週0日へ既存どおりクランプし、読み込み時に扱う値を画面警告で知らせる。文字列・小数・非有限値はクランプせず拒否する。

### 11. 身長SDSの附表1全年齢化 (H18)
- **変更**: 身長SDSは全年齢で附表1の満月齢別平均身長・SDから「（測定身長 − 平均）÷ SD」で算出する。満月齢は既存の `differenceInMonths`（満月齢表示と同じ方針）で生年月日と測定日から求める。早産児は暦年齢3.0歳まで（3.0歳を含む）の補正適用期間内は補正生年月日、超えた場合は実生年月日を使用し、補正適用期間・評価保留条件は従来どおり。
- **算出範囲**: 満月齢0〜210か月。17歳6か月に達した日から17歳7か月に達する直前までは210か月の値を使用する。211か月以降・負の月齢・該当行なし・無効な平均/SD・非有限の身長は算出不可とし、0 SDSやLMS値を代入しない。月齢間の補間は行わない。
- **従来のLMS上限固定との区別**: H02の17.5歳LMS上限固定は背景曲線・体重SDSに関する扱いで、今回変更していない。従来、身長SDSは3.0歳超で附表からLMSへ切り替わり、17.5歳超ではLMS上限値に固定されていたが、この経路は廃止した。
- **影響**: 3.0歳超の身長SDSの値が、LMSによる値から附表1の平均・SDによる値へ変わる。計算エンジン版数は変更していない。SDSが算出不可の点は、チャートでは `zScore` が未定義となり、SDS基準の外れ値強調（▲）の対象にならない（0 SDSとしても異常値としても扱わない）。点の位置と、表示範囲外による既存の外れ値判定（`isOffChart`）は変わらない。SDSが存在する点では、附表1のSDSに基づく外れ値強調が従来のLMS由来SDSの場合から変わりうる。
- **表示上の注意**: 身長SDSは附表1、背景曲線はIsojima 2016のLMS基準（H20）、体重SDSはLMS基準のため、表示される身長SDSと背景基準線上の位置は一致しない場合がある。
- **残る制約**: テストは実装表の値に対する手計算との比較であり、附表1の原典との全行照合や臨床的妥当性を新たに確認したものではない。

### 12. 体重SDSの満月齢参照 (H19)
- **変更**: 体重SDSは、修正適用中なら補正生年月日、それ以外は実生年月日から `differenceInMonths()` で満月齢を求め、満月齢÷12の年齢で現行LMS表を補間する。
- **維持**: LMS表、補間方式、表上限での端点使用、小数年齢とグラフ座標、暦年齢3.0歳までの修正適用条件、在胎情報の検証・評価保留を変更しない。体重SDSの変化に応じ、SDSを使うグラフ点のマーカー・色は変わる場合がある。
- **回帰確認**: 固定golden期待値は現行コード内LMS値に対する独立計算であり、計算経路の検証を目的とする。LMSデータ自体の原典照合済みを意味しない。
- **Excelとの差に関する記録**: ユーザー提供の比較報告では、身長は基準値の保持精度、体重はLMS基準値の生成方法等、小数年齢は年の端数の定義により差が生じうるとされる。この報告はユーザー提供情報に基づき記録したもので、今回Excelを独自に再解析していない。非表示シートの数値・係数・数式は掲載しない。

### 13. 身長背景曲線のLMSを原著値へ変更 (H20)
- **Hazard**: 身長背景曲線が原著と異なるLMS（L＝1固定・根拠不明のS）であると、曲線と譲渡元基準の乖離に気づかない。附表1の身長SDSと背景曲線上の位置の不一致が正常なものと誤解される。
- **変更**: `HEIGHT_BOYS_LMS` / `HEIGHT_GIRLS_LMS` をIsojima 2016 Table 2の原著L・M・Sに置換（男女各小40行、負のLと男子17.5歳のL＝0を保持、L＝1固定は廃止）。−2.5SD・−3SD線を維持し、他の線と同じLMS逆変換で描く（旧治療基準線の再現とはしない）。表の点の間の補間・範囲外処理・線種・表示切替は維持。
- **変更しないもの**: 身長SDS（附表1）、体重LMS・体重SDS、BMI、肥満度、Raw HV、Suwa HV-SDS、入出JSON。画面上の点は附表1のSDSと背景線が一致するように移動しない。
- **影響**: 背景曲線の形が変わる。表示範囲プリセット（身長軸 30–100 / 130 / 190 cm）は変更していない。描画コードにクリップ処理はなく、線の右端ラベルは線の最終点が表示範囲内のときのみ表示される。旧・新LMSで、各プリセット・男女の全身長線（−3〜+2SD）の最小・最大が表示範囲内で、右端ラベルの表示有無は変わらないことを確認した（例: 0〜18歳男子の+2SD線最大 181.7→182.8 cm、−3SD線最小 43.0→42.3 cm）。点の表示範囲外判定（`isOffChart`）はプリセットの範囲のみに依存し、背景線に依存しない。
- **附表1との差**: 満月齢0〜210か月での差は `docs/height-lms-fuhyo1-comparison.md` に記録（独立計算スクリプト `scripts/height-lms-independent-check.ts`）。基準間の差の把握であり、一致させる調整や許容誤差への転用はしない。原著値は表画像からの転記で、転記表と実装表の全セル一致をテストで確認し、係数・適用範囲はユーザーによる原典照合済み。

### 14. 肥満度区分の年齢単位・方式条件・丸め判定 (H25)
- **Hazard**: 肥満度区分で年齢単位を取り違えたり、乳児・方式別条件を誤適用したり、表示丸め後の値で判定すると誤分類を生む。
- **原因**: 区分関数へ渡す年齢単位の不一致、方式条件（身長別/年齢別）の見落とし、表示値と判定値の混同。
- **対策**: 区分判定は暦年齢（歳）と丸め前の肥満度を用いる。1歳未満は区分名・判定色を付けず参考注記のみ表示する。やせ区分は6歳以上18歳未満の年齢別方式に限定し、身長別方式および6歳未満には付けない。18歳以上・負/非有限年齢・null/非有限の肥満度は分類しない。
- **表示ルール**: 肥満度の数値表示は小数1桁に丸める。表示値が境界値に見えても、区分は丸め前の値で判定する。
- **回帰テスト**: `src/lib/obesity-classification.test.ts`（境界直前/一致/直後、Infinity、0、方式別やせ区分制御）、`src/components/GrowthDashboard.test.ts`（乳児注記、方式切替、丸め表示と区分判定の接続、table/card両方）。

## 今後の管理方針
本ログの内容をGitHub Issuesに登録し、以下のラベルで管理する：
- `hazard`: リスク項目
- `safety-critical`: 安全性に直結する重要項目
- `bug`: 実装上の不具合
